# 屋顶光储充一体化（深化版）：现代晶硅 vs 钙钛矿

> 上海, 真实气象 PVGIS TMY, 多朝向屋顶(南30°+东西15°), 屋顶高温; 居民负荷(含空调随气温)+家用充电桩(可V2G)+10kWh电池(含老化)+分时电价。

## 六块都做深了

- **屋顶光伏**: system.simulate_rooftop 多朝向(南/东/西分别转置辐照再汇总)。
- **储能**: storage.py 加多年老化(日历+循环+温度), 可算更换年限/折旧。
- **充电桩**: ev.py 车队+随机+涓流(CC-CV)+V2G 反向放电。
- **能量管理**: ems.py 规则调度 + 按天线性规划(LP)最优调度(最省钱基准)。
- **配网友好**: grid.py 台区电压模型 + 无功电压调节(Volt-VAR) + 变压器过载/爬坡。
- **运维诊断**: diagnostics.py 5类故障 + 物理特征分类器 + 孪生vs朴素误报对比。

## 各场景关键数字

| 板子 | 场景 | 自发自用 | 自给 | 年电费 | 电池折旧 | 最大倒送 | 弃光 | 循环 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 现代晶硅 | ①光伏直供(无电池/无序充) | 0.31 | 0.27 | 4196.07 | 0.00 | 4.78 | 0.00 | 0.00 |
| 现代晶硅 | ②规则·自发自用 | 0.66 | 0.54 | 1214.04 | 273.75 | 4.78 | 0.00 | 273.75 |
| 现代晶硅 | ③最优调度(LP+V2G) | 0.60 | 0.48 | 926.95 | 266.87 | 4.78 | 0.00 | 266.87 |
| 现代晶硅 | ④最优+配网友好(限倒送) | 0.60 | 0.48 | 926.75 | 268.04 | 2.89 | 0.00 | 268.04 |
| 钙钛矿 | ①光伏直供(无电池/无序充) | 0.33 | 0.26 | 4427.95 | 0.00 | 4.25 | 0.00 | 0.00 |
| 钙钛矿 | ②规则·自发自用 | 0.70 | 0.53 | 1466.97 | 267.90 | 4.25 | 0.00 | 267.90 |
| 钙钛矿 | ③最优调度(LP+V2G) | 0.64 | 0.47 | 1135.60 | 270.99 | 4.25 | 0.00 | 270.99 |
| 钙钛矿 | ④最优+配网友好(限倒送) | 0.64 | 0.47 | 1135.38 | 272.35 | 2.53 | 0.00 | 272.35 |

## 能量管理: 规则 vs 最优

- 现代晶硅: 规则年电费 1214元 → 最优 927元 (再省 287元)。
- 钙钛矿: 规则年电费 1467元 → 最优 1136元 (再省 331元)。

## 配网友好评估(台区20户)

| 板子 | 场景 | 最高电压_无调节 | 最高电压_有调节 | 过压时数 | 过压时数_无调节 | 变压器过载时数 | 最大爬坡 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 现代晶硅 | ①光伏直供( | 1.11 | 1.08 | 212 | 795 | 337 | 2.84 |
| 现代晶硅 | ④最优+配网 | 1.07 | 1.06 | 0 | 615 | 409 | 4.29 |
| 钙钛矿 | ①光伏直供( | 1.10 | 1.08 | 111 | 610 | 335 | 2.81 |
| 钙钛矿 | ④最优+配网 | 1.07 | 1.05 | 0 | 0 | 412 | 4.39 |

## 电池老化

- 年吞吐≈268次满循环, 容量跌到80%约在第 9 年(需更换)。

## 运维诊断

- 积灰演示: 物理孪生第 144 天发现、估损失 18%、判定「积灰」; 全年误报 孪生 0 vs 朴素 4 天。
- 5类故障分类评测:

| 真实故障 | 判定 | 判对 | 发现延迟天 | 估计损失% | 置信 |
| --- | --- | --- | --- | --- | --- |
| 积灰 | 积灰 | ✓ | 24 | 17.80 | 中 |
| 局部遮挡 | 局部遮挡 | ✓ | 1 | 8.80 | 高 |
| 组串/硬件故障 | 组串/硬件故障 | ✓ | 1 | 25.00 | 高 |
| 逆变器限幅/异常 | 逆变器限幅/异常 | ✓ | 1 | 3.10 | 高 |
| 加速衰减 | 加速衰减 | ✓ | 192 | 8.90 | 低 |